# BMS控制点与设备I-O不匹配：控制点位清单（IO List）的编制失误

## 核心论点
BMS控制点位清单（IO List）的编制通常由HVAC设计方完成，但设计方对气密门等设备的硬件接口了解不足，导致IO List中的点位定义（信号类型、地址、量程）与设备实际I-O不匹配，调试时发现大量点位需要重新配置。

## 参考素材
- IO List常见编制失误：①信号类型混淆（4-20mA模拟量与数字量DI/DO混用）→②地址编号错误（设备侧地址与BMS侧地址不对应）→③量程设置错误（如压差传感器量程0-100Pa，但BMS中设置的是0-200Pa）
- IO List编制的信息输入要求：设备供应商须在设计深化阶段提供完整的I-O定义表，包括每个输入输出的端子编号、信号类型、工作电压、地址设置（如Modbus地址）
- 建议在设计合同中约定：设备供应商须在设计联络会（Design Coordination Meeting）上提供设备I-O清单，BMS集成商须在会后7天内反馈点位冲突情况
- 调试前的IO List核对清单：①设备侧与BMS侧点位数量一致→②信号类型匹配→③地址/通讯参数一致→④量程/报警阈值设置一致

## 关键词
BMS点位不匹配, IO_List编制失误, I-O定义表, 设计联络会, 点位核对清单
