<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta name="description" content="Complete installation and commissioning guide for 单气囊充气式气密门. Step-by-step setup, site preparation, and validation requirements for cleanroom biosafety equipment.">
    <meta name="keywords" content="single-inflatable-airtight-doors, installation guide, commissioning checklist, site preparation, biosafety equipment, cleanroom installation">
    <meta name="robots" content="index, follow">
    <title>Single-Inflatable-Airtight-Doors: Installation and Commissioning Verification Guide</title>
    <script type="application/ld+json">
{
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "Single-Inflatable-Airtight-Doors: Installation and Commissioning Verification Guide",
    "description": "Complete installation and commissioning guide for 单气囊充气式气密门. Step-by-step setup, site preparation, and validation requirements for cleanroom biosafety equipment.",
    "keywords": [
        "single-inflatable-airtight-doors",
        "installation guide",
        "commissioning checklist",
        "site preparation",
        "biosafety equipment",
        "cleanroom installation"
    ],
    "datePublished": "2026-05-14T09:33:29+08:00",
    "publisher": {
        "@type": "Organization",
        "name": "biosafety-facility.com",
        "url": "https://www.biosafety-facility.com"
    }
}
    </script>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        body {
            font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
            line-height: 1.8;
            color: #333;
            background-color: #f5f5f5;
        }
        .container {
            max-width: 900px;
            margin: 0 auto;
            padding: 20px;
            background: #fff;
            box-shadow: 0 2px 10px rgba(0,0,0,0.1);
        }
        header {
            border-bottom: 3px solid #2c3e50;
            padding-bottom: 20px;
            margin-bottom: 30px;
        }
        h1 {
            font-size: 2em;
            color: #2c3e50;
            margin-bottom: 10px;
            line-height: 1.3;
        }
        h2 {
            font-size: 1.5em;
            color: #34495e;
            margin: 30px 0 15px;
            padding-bottom: 8px;
            border-bottom: 1px solid #ecf0f1;
        }
        h3 {
            font-size: 1.2em;
            color: #4a5568;
            margin: 20px 0 10px;
        }
        p {
            margin-bottom: 15px;
            text-align: justify;
        }
        ul, ol {
            margin: 15px 0 15px 25px;
        }
        li {
            margin-bottom: 8px;
        }
        .highlight {
            background-color: #fff3cd;
            padding: 2px 5px;
            border-radius: 3px;
        }
        .info-box {
            background-color: #e8f4f8;
            border-left: 4px solid #3498db;
            padding: 15px 20px;
            margin: 20px 0;
        }
        .warning-box {
            background-color: #fff3cd;
            border-left: 4px solid #ffc107;
            padding: 15px 20px;
            margin: 20px 0;
        }
        .standard-ref {
            font-style: italic;
            color: #666;
            background: #f9f9f9;
            padding: 10px 15px;
            border-left: 3px solid #27ae60;
            margin: 15px 0;
        }
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 20px 0;
        }
        th, td {
            border: 1px solid #ddd;
            padding: 12px;
            text-align: left;
        }
        th {
            background-color: #2c3e50;
            color: white;
        }
        tr:nth-child(even) {
            background-color: #f9f9f9;
        }
        footer {
            margin-top: 40px;
            padding-top: 20px;
            border-top: 1px solid #ecf0f1;
            font-size: 0.9em;
            color: #666;
            text-align: center;
        }
        .last-updated {
            color: #7f8c8d;
            font-size: 0.85em;
        }
        @media (max-width: 768px) {
            .container {
                padding: 15px;
            }
            h1 {
                font-size: 1.5em;
            }
            h2 {
                font-size: 1.3em;
            }
        }
    </style>
</head>
<body>
    <div class="container">
        <header>
            <h1>Single-Inflatable-Airtight-Doors: Installation and Commissioning Verification Guide</h1>
            <p class="last-updated"><time itemprop="datePublished" datetime="2026-05-14T09:33:29+08:00">Published: May 14, 2026</time></p>
        </header>

        <h1>Single-Inflatable-Airtight-Doors: Installation and Commissioning Verification Guide</h1>
<h2>1. Executive Summary</h2>
<p><strong>This guide establishes the installation and commissioning procedures for single-inflatable-airtight-doors in biosafety laboratory containment zones, with emphasis on pressure integrity validation and control system interlock verification to satisfy IQ/OQ regulatory requirements.</strong> The installation process requires three critical procedural phases: (1) structural frame mounting with anchor torque verification to ±5% accuracy and verticality confirmation within ±1 mm/m per ISO 14644-1 cleanroom standards; (2) pneumatic seal system integration with inflation-deflation cycle testing at nominal and minimum supply pressures to validate seal longevity and compression set performance per ISO 1856; (3) emergency pressure relief valve commissioning with setpoint verification within ±10% of certified crack pressure and functional response time documentation below 5 seconds per ASTM E779 airtightness test methodology. Successful commissioning requires cross-referenced calibration certificates for all test instrumentation, sequential OQ test execution following protocol-defined prerequisites, and final commissioning report archiving with deviation resolution documentation and client sign-off.</p>
<h2>2. Structural Frame Installation and Anchor Load Verification</h2>
<p><strong>Frame mounting establishes the mechanical foundation for airtight seal integrity; improper anchor torque or frame misalignment directly compromises door closure pressure uniformity and creates localized seal stress concentration points that accelerate wear.</strong> Structural frame installation for single-inflatable-airtight-doors requires verification of building envelope load capacity, anchor embedment depth, and torque sequence before door frame assembly begins.</p>
<h3>Prerequisite: Verifying Structural Load Capacity and Anchor Embedment Depth Before Door Frame Mounting</h3>
<p>The installation site must provide structural documentation confirming that the wall or partition assembly can support the door frame dead load (approximately 45–65 kg for standard 800–1400 mm width configurations) plus dynamic loads from door operation cycles. Anchor embedment depth must be verified at each anchor location using a depth gauge: M12 expansion anchors require minimum 60 mm embedment into concrete or masonry with compressive strength ≥20 MPa per ASTM C270 mortar joint standards. If embedment depth is insufficient, the installation must be relocated or the wall assembly reinforced before proceeding.</p>
<h3>Procedure: Torque Sequence for Expansion Anchor Installation and Frame Verticality Confirmation</h3>
<p>Frame mounting begins with installation of M12 stainless steel expansion anchors in a cross-pattern sequence (diagonal pairs alternating) to distribute load uniformly and prevent frame racking. Each anchor must be torqued to 80 Nm using a calibrated click-type torque wrench with ±5% accuracy; the torque wrench calibration certificate must be dated within 12 months of installation and referenced in the commissioning report. After all anchors are torqued, frame verticality must be measured using a digital spirit level at four points (top, bottom, left, right edges of frame) with acceptance criterion of ±1 mm/m per section, maximum total deviation ±3 mm across the full frame height. If verticality exceeds tolerance, anchors must be backed out, frame repositioned, and re-torqued in cross-pattern sequence.</p>
<table>
<thead>
<tr>
<th>Anchor Installation Parameter</th>
<th>Specification</th>
<th>Acceptance Criterion</th>
</tr>
</thead>
<tbody>
<tr>
<td>Anchor Type and Size</td>
<td>M12 Stainless Steel Expansion</td>
<td>Per ISO 6149 thread form</td>
</tr>
<tr>
<td>Embedment Depth</td>
<td>Minimum 60 mm into concrete ≥20 MPa</td>
<td>Verified with depth gauge at each location</td>
</tr>
<tr>
<td>Torque Value</td>
<td>80 Nm</td>
<td>±5% accuracy using calibrated torque wrench</td>
</tr>
<tr>
<td>Torque Sequence</td>
<td>Cross-pattern (diagonal pairs alternating)</td>
<td>All anchors torqued before frame verticality check</td>
</tr>
<tr>
<td>Frame Verticality Tolerance</td>
<td>±1 mm/m per section</td>
<td>Maximum total deviation ±3 mm full height</td>
</tr>
</tbody>
</table>
<h3>Acceptance: Frame Verticality ±1 mm/m and Anchor Torque Verification with Calibration Certificate Reference</h3>
<p>Frame installation is accepted when all four verticality measurements fall within ±1 mm/m tolerance and maximum total deviation does not exceed ±3 mm. The torque wrench used for anchor installation must have a valid calibration certificate dated within 12 months, with certificate number recorded in the commissioning report. A second verification pass using a calibrated torque wrench set to 80 Nm must confirm that no anchor has backed out; if any anchor reads below 75 Nm (±5% lower tolerance), that anchor must be re-torqued and re-verified. Frame installation is complete only when all anchors confirm 80 Nm ±5% and verticality measurements are documented with photographs showing spirit level position and reading at each measurement point.</p>
<h2>3. Pneumatic Seal System Integration and Inflation-Deflation Cycle Testing</h2>
<p><strong>Pneumatic seal performance under repeated inflation-deflation cycles determines operational longevity; testing at nominal supply pressure alone does not validate performance under degraded supply conditions that occur when multiple doors operate simultaneously, creating the failure mode that most frequently triggers unplanned maintenance.</strong> Pneumatic seal system integration requires verification of air supply pressure regulation, seal material compatibility, and cycle performance at both nominal and minimum supply pressures.</p>
<h3>Prerequisite: Confirming Air Supply Pressure and Oil-Free Air Certification Per ISO 8573-1</h3>
<p>The facility air supply must be verified to deliver 0.6 MPa nominal pressure with oil-free, dry compressed air meeting ISO 8573-1:2010 Class 2 purity (maximum 0.5 mg/m³ oil content, maximum 3% relative humidity). A calibrated pressure gauge with ±2% accuracy must be installed at the door control box inlet to monitor supply pressure during commissioning. If facility air supply pressure falls below 0.55 MPa or exceeds 0.65 MPa, the facility air compressor must be serviced and re-verified before door commissioning proceeds. Oil content verification requires a certified air quality test performed by an independent laboratory; test results must be documented with laboratory accreditation number and test date within 30 days of installation.</p>
<h3>Procedure: Modbus RTU Communication Parameter Verification and Cycle Test Execution at Nominal and Minimum Supply Pressures</h3>
<p>Pneumatic seal system integration begins with pressure regulator calibration: the internal regulator must be set to deliver 0.2–0.3 MPa to the inflatable seal using a calibrated pressure gauge connected to the seal outlet port. Inflation time and deflation time must be measured for the first cycle using a digital stopwatch with 0.1-second resolution; acceptable values are inflation ≤5 seconds and deflation ≤5 seconds per manufacturer specification. The cycle test procedure then executes 20 consecutive inflation-deflation cycles at nominal supply pressure (0.6 MPa), recording seal pressure at cycles 1, 5, 10, 15, and 20 using a calibrated differential pressure transmitter with ±1% accuracy. After completing 20 cycles at nominal pressure, the supply pressure is reduced to 4 bar (0.4 MPa) to simulate multi-door operation, and an additional 10 cycles are executed with seal pressure recorded at cycles 1, 5, and 10 at reduced pressure. Compression set is calculated per ISO 1856 as [(P₀ − P₂₀) / P₀] × 100%, where P₀ is seal pressure at cycle 1 and P₂₀ is seal pressure at cycle 20; acceptable compression set is ≤15%.</p>
<table>
<thead>
<tr>
<th>Cycle Test Parameter</th>
<th>Nominal Supply Pressure (0.6 MPa)</th>
<th>Minimum Supply Pressure (0.4 MPa)</th>
<th>Acceptance Criterion</th>
</tr>
</thead>
<tbody>
<tr>
<td>Number of Cycles</td>
<td>20 cycles</td>
<td>10 cycles</td>
<td>All cycles complete without fault alarm</td>
</tr>
<tr>
<td>Inflation Time</td>
<td>Measured at cycles 1, 5, 10, 15, 20</td>
<td>Measured at cycles 1, 5, 10</td>
<td>≤5 seconds per cycle</td>
</tr>
<tr>
<td>Deflation Time</td>
<td>Measured at cycles 1, 5, 10, 15, 20</td>
<td>Measured at cycles 1, 5, 10</td>
<td>≤5 seconds per cycle</td>
</tr>
<tr>
<td>Seal Pressure (MPa)</td>
<td>Recorded at cycles 1, 5, 10, 15, 20</td>
<td>Recorded at cycles 1, 5, 10</td>
<td>Minimum 0.20 MPa at cycle 20 (80% of initial)</td>
</tr>
<tr>
<td>Compression Set</td>
<td>Calculated per ISO 1856</td>
<td>Calculated per ISO 1856</td>
<td>≤15% acceptable</td>
</tr>
</tbody>
</table>
<h3>Acceptance: Seal Pressure Maintenance ≥0.20 MPa at Cycle 20 and Compression Set ≤15% Per ISO 1856</h3>
<p>Pneumatic seal system integration is accepted when all 20 cycles at nominal pressure complete without fault alarm, inflation time remains ≤5 seconds, deflation time remains ≤5 seconds, and seal pressure at cycle 20 is ≥0.20 MPa (minimum 80% of initial seal pressure). Compression set calculated from cycle 1 and cycle 20 seal pressures must not exceed 15% per ISO 1856 methodology. The 10-cycle test at minimum supply pressure (0.4 MPa) must also complete without fault alarm, confirming that the system maintains functional operation during multi-door scenarios. All cycle test data must be recorded in a pressure trend log with timestamp for each cycle, and a pressure decay chart must be generated showing seal pressure trend across all 30 cycles; any cycle showing pressure decay &gt;0.05 MPa from the previous cycle must be investigated and documented as a deviation.</p>
<h2>4. Emergency Pressure Relief Valve Commissioning and Setpoint Verification</h2>
<p><strong>Pressure relief valve testing at system operating pressure does not validate that the valve will actually open at the overpressure condition it is designed to protect against; testing must occur at the certified crack pressure setpoint using a calibrated pressure source, with lift pressure recorded and compared to manufacturer data sheet specifications within ±10% tolerance.</strong> Emergency pressure relief valve commissioning requires isolation of the valve from the operating system, calibrated pressure source application, and functional response time documentation.</p>
<h3>Prerequisite: Isolating Pressure Relief Valve and Confirming Manufacturer Setpoint Specification from Data Sheet</h3>
<p>The pressure relief valve (PRV) must be isolated from the door control system using a manual isolation ball valve installed upstream of the PRV inlet. The manufacturer data sheet for the specific PRV model must be located and reviewed to confirm the certified crack pressure setpoint; for biosafety containment applications, typical setpoint is 250–500 Pa above normal operating pressure (e.g., if normal operating pressure is 0.25 MPa, setpoint is typically 0.255–0.260 MPa). The PRV serial number must be recorded and cross-referenced to the manufacturer data sheet to confirm that the correct valve model is installed. If the PRV serial number does not match the data sheet, the valve must be replaced with the correct model before commissioning proceeds.</p>
<h3>Procedure: Calibrated Pressure Source Application and Lift Pressure Recording at Certified Setpoint</h3>
<p>The PRV commissioning procedure begins by connecting a calibrated pressure source (nitrogen bottle with regulator and pressure gauge, ±1% accuracy) to the PRV inlet through the isolation ball valve. The pressure is slowly increased from zero at a rate of approximately 0.05 MPa per second, monitoring the PRV outlet for any air discharge. The exact pressure at which air first begins to discharge from the PRV outlet is recorded as the "lift pressure" using the calibrated pressure gauge. The lift pressure is compared to the manufacturer data sheet certified setpoint; acceptable deviation is ±10% of setpoint (e.g., if setpoint is 0.260 MPa, acceptable lift pressure range is 0.234–0.286 MPa). After recording lift pressure, the pressure source is slowly reduced to zero, and the PRV is allowed to reseat. A second pressure application cycle is performed to verify repeatability; lift pressure on the second cycle must be within ±0.01 MPa of the first cycle lift pressure. The PRV is then reconnected to the door control system and functional response time is verified: the door control system is commanded to open, the pneumatic seal is commanded to deflate, and the time from deflation command to PRV venting (if overpressure occurs) is recorded; acceptable response time is &lt;5 seconds.</p>
<table>
<thead>
<tr>
<th>Pressure Relief Valve Test Parameter</th>
<th>Test Method</th>
<th>Acceptance Criterion</th>
</tr>
</thead>
<tbody>
<tr>
<td>Valve Isolation</td>
<td>Manual ball valve upstream of PRV inlet</td>
<td>Confirmed closed before pressure application</td>
</tr>
<tr>
<td>Pressure Source Accuracy</td>
<td>Calibrated nitrogen regulator with gauge</td>
<td>±1% accuracy, calibration certificate dated within 12 months</td>
</tr>
<tr>
<td>Pressure Application Rate</td>
<td>Slow increase from zero</td>
<td>Approximately 0.05 MPa per second to prevent shock</td>
</tr>
<tr>
<td>Lift Pressure Recording</td>
<td>Calibrated pressure gauge at first air discharge</td>
<td>Within ±10% of manufacturer setpoint</td>
</tr>
<tr>
<td>Repeatability Verification</td>
<td>Second pressure cycle</td>
<td>Lift pressure within ±0.01 MPa of first cycle</td>
</tr>
<tr>
<td>Functional Response Time</td>
<td>Time from deflation command to PRV venting</td>
<td>&lt;5 seconds</td>
</tr>
</tbody>
</table>
<h3>Acceptance: Lift Pressure Within ±10% of Certified Setpoint and Response Time &lt;5 Seconds</h3>
<p>Pressure relief valve commissioning is accepted when lift pressure on the first cycle falls within ±10% of the manufacturer data sheet certified setpoint, lift pressure on the second cycle is within ±0.01 MPa of the first cycle (confirming repeatability), and functional response time from deflation command to PRV venting is &lt;5 seconds. The calibrated pressure source used for testing must have a valid calibration certificate dated within 12 months, with certificate number recorded in the commissioning report. If lift pressure deviates more than ±10% from setpoint on either cycle, the PRV must be replaced and the test repeated; deviation documentation must be recorded in the commissioning deviation report with root cause analysis and corrective action sign-off. All PRV test data must be recorded with timestamp, test equipment serial numbers, calibration certificate references, and commissioning engineer signature.</p>
<h2>5. OQ Test Execution and Sequential Protocol Compliance Verification</h2>
<p><strong>Executing OQ tests in arbitrary sequence means that the OQ test log cannot demonstrate that prerequisite tests were completed before dependent tests, creating regulatory non-compliance risk; OQ protocol must be followed in defined sequence with each step documented as executed, and any protocol deviation must be approved before proceeding.</strong> OQ test execution requires protocol-defined sequence adherence, prerequisite test verification, and deviation documentation for any out-of-sequence execution.</p>
<h3>Prerequisite: Confirming IQ Completion and OQ Protocol Sequence Requirements Before Test Execution Begins</h3>
<p>OQ test execution cannot begin until all IQ (Installation Qualification) tests are documented as complete and accepted. The OQ protocol document must be reviewed to identify all prerequisite tests that must be completed before each OQ test; for example, "OQ Test 3: Control System Setpoint Adjustment" may require "IQ Test 2: Electrical Continuity Verification" as a prerequisite. A prerequisite checklist must be created listing all IQ tests and their completion status; any incomplete IQ test must be completed and documented before the corresponding OQ test begins. The OQ protocol must define the required test sequence; tests must be executed in the sequence specified in the protocol, not in an arbitrary order. If site conditions require out-of-sequence execution, a protocol deviation request must be submitted, reviewed, and approved by the client technical representative and commissioning engineer before the out-of-sequence test is executed.</p>
<h3>Procedure: Sequential OQ Test Execution with Prerequisite Verification and Deviation Documentation</h3>
<p>OQ test execution begins with the first test in the protocol sequence. Each OQ test record must document: (1) test purpose and reference to prerequisite tests; (2) test procedure with step-by-step actions; (3) expected result; (4) acceptance criteria; (5) as-found result (actual measurement or observation); (6) pass/fail determination; (7) test equipment used (serial number and calibration certificate reference); (8) commissioning engineer signature and date. If an OQ test fails, the test is not repeated immediately; instead, a deviation report is generated documenting the failure, root cause analysis, and corrective action required. The corrective action is implemented, and the failed OQ test is repeated after corrective action completion. The repeat test is documented in a new OQ test record (or in the same record with "Repeat Test" notation) showing the corrective action taken and the repeat test result. If the repeat test passes, the deviation is closed and OQ testing continues with the next test in sequence. If the repeat test fails, the deviation remains open and escalation to the client technical representative is required before proceeding.</p>
<table>
<thead>
<tr>
<th>OQ Test Execution Parameter</th>
<th>Documentation Requirement</th>
<th>Acceptance Criterion</th>
</tr>
</thead>
<tbody>
<tr>
<td>Test Sequence</td>
<td>OQ protocol-defined order</td>
<td>Tests executed in sequence specified in protocol</td>
</tr>
<tr>
<td>Prerequisite Verification</td>
<td>Reference to completed IQ tests</td>
<td>All prerequisite tests documented as complete before OQ test begins</td>
</tr>
<tr>
<td>Test Record Content</td>
<td>Purpose, procedure, expected result, acceptance criteria, as-found result, pass/fail, equipment, signature</td>
<td>All fields completed and signed by commissioning engineer</td>
</tr>
<tr>
<td>Test Equipment Calibration</td>
<td>Serial number and calibration certificate reference</td>
<td>Calibration certificate dated within 12 months</td>
</tr>
<tr>
<td>Failure Response</td>
<td>Deviation report with root cause and corrective action</td>
<td>Corrective action implemented and repeat test documented</td>
</tr>
<tr>
<td>Protocol Deviation</td>
<td>Deviation request submitted and approved before execution</td>
<td>Client technical representative and commissioning engineer approval documented</td>
</tr>
</tbody>
</table>
<h3>Acceptance: All OQ Tests Executed in Protocol Sequence with Prerequisite Verification and Deviation Resolution</h3>
<p>OQ test execution is accepted when all OQ tests are completed in the sequence specified in the protocol, each test record documents prerequisite test completion, all test equipment has valid calibration certificates, and any test failures are documented in deviation reports with corrective action and repeat test results. The OQ test log must demonstrate that no test was executed before its prerequisites were completed; this is verified by reviewing the OQ test record dates and prerequisite references. If any OQ test was executed out of sequence without documented protocol deviation approval, the OQ test log is non-compliant and must be corrected through a protocol deviation amendment and re-execution of affected tests. The final OQ test completion is confirmed when the last test in the protocol sequence is documented as passed, all deviations are closed with corrective action sign-off, and the OQ test summary page is signed by the commissioning engineer and client technical representative.</p>
<h2>6. Commissioning Report Compilation and Calibration Certificate Archiving</h2>
<p><strong>Delivering commissioning reports without equipment serial numbers cross-referenced to calibration certificates creates traceability failure; each instrument used in commissioning must be traceable to a specific calibration certificate with valid date, organized by instrument serial number in the report appendix.</strong> Commissioning report compilation requires systematic organization of all test data, calibration certificates, deviation documentation, and client sign-off.</p>
<h3>Prerequisite: Collecting All Test Data, Calibration Certificates, and Deviation Reports Before Report Compilation Begins</h3>
<p>Commissioning report compilation cannot begin until all test data from IQ and OQ phases are collected and organized by test number and date. All calibration certificates for test equipment used during commissioning must be collected and verified to have valid calibration dates (within 12 months of commissioning date). A calibration certificate inventory must be created listing: (1) instrument type (e.g., pressure gauge, torque wrench, digital spirit level); (2) instrument serial number; (3) calibration certificate number; (4) calibration date; (5) next calibration due date. Any test equipment with expired calibration must be re-calibrated before the commissioning report is finalized. All deviation reports from commissioning must be collected, including root cause analysis, corrective action taken, and resolution sign-off. Photographs of critical installation steps (frame mounting, anchor torque verification, pressure gauge readings, cycle test setup) must be collected and organized by commissioning phase.</p>
<h3>Procedure: Structuring Commissioning Report with Executive Summary, Test Results, Calibration Appendix, and Deviation Resolution</h3>
<p>The commissioning report is structured as follows: (1) Executive Summary (1–2 pages) stating commissioning scope, objectives, system description, and overall pass/fail determination; (2) Commissioning Procedures and Results (main body, organized by IQ phase, OQ phase, and performance validation) with each test documented with as-found data, as-left data, acceptance criteria, and pass/fail determination; (3) Deviations and Resolutions (separate section listing all deviation reports with impact assessment and resolution sign-off); (4) Calibration Certificates Appendix (organized by instrument serial number, showing valid calibration date for each instrument used); (5) Photographs Appendix (organized by commissioning phase, with captions identifying the step and measurement); (6) Conclusions and Recommendations (1 page summarizing key findings and any recommendations for ongoing maintenance or monitoring). The report is compiled in PDF format with bookmarks per section for navigation, and native formats (Excel data logs, Word documents) are also delivered for future reference. The report file naming convention is: [Project Name]<em>[System Name]_Commissioning_Report</em>[Revision]_[Date] (e.g., "Shanghai_Hospital_P3_Lab_Single_Inflatable_Door_Commissioning_Report_Rev_0_2026-05-17").</p>
<table>
<thead>
<tr>
<th>Commissioning Report Section</th>
<th>Content</th>
<th>Acceptance Criterion</th>
</tr>
</thead>
<tbody>
<tr>
<td>Executive Summary</td>
<td>Scope, objectives, system description, overall pass/fail</td>
<td>1–2 pages, clear determination of commissioning status</td>
</tr>
<tr>
<td>IQ Test Results</td>
<td>Installation verification data, as-found/as-left measurements</td>
<td>All IQ tests documented with pass/fail determination</td>
</tr>
<tr>
<td>OQ Test Results</td>
<td>Operational qualification data, control system verification</td>
<td>All OQ tests documented in protocol sequence with prerequisite references</td>
</tr>
<tr>
<td>Deviation Reports</td>
<td>All failures, root cause analysis, corrective action, resolution</td>
<td>All deviations closed with sign-off before report finalization</td>
</tr>
<tr>
<td>Calibration Appendix</td>
<td>Certificates organized by instrument serial number</td>
<td>All test equipment calibration certificates dated within 12 months</td>
</tr>
<tr>
<td>Photographs</td>
<td>Installation steps, measurements, test setup</td>
<td>Organized by phase with captions identifying step and measurement</td>
</tr>
<tr>
<td>Sign-Off Page</td>
<td>Commissioning engineer signature, client representative signature, date</td>
<td>Both signatures present, date of issue, version control (Rev 0, Rev 1, etc.)</td>
</tr>
</tbody>
</table>
<h3>Acceptance: Complete Commissioning Report with All Calibration Certificates, Deviation Resolution, and Dual Sign-Off</h3>
<p>Commissioning report compilation is accepted when the executive summary clearly states the commissioning status (pass or conditional pass), all IQ and OQ test results are documented with as-found and as-left data, all deviations are documented with corrective action and resolution sign-off, all calibration certificates are included in the appendix organized by instrument serial number with valid dates, and photographs are included with captions. The report must be signed by the commissioning engineer and the client technical representative, with date of issue and version control notation (e.g., Rev 0 for initial issue, Rev 1 for any amendments). If any calibration certificate is expired or missing, the report cannot be finalized; the expired certificate must be re-calibrated or the affected test must be re-executed with current calibration before report sign-off. The final commissioning report is delivered in PDF format with bookmarks and also in native formats (Excel, Word) for archival and future reference.</p>
<h2>7. FAQ — Installation &amp; Commissioning Guide</h2>
<p><strong>Q1: What is the immediate post-delivery inspection checklist for single-inflatable-airtight-doors?</strong><br />
Upon delivery, verify that the door frame and door leaf are free of visible damage, all fasteners are present and tight, the inflatable seal is intact with no visible cracks or deformation, and the control box is present with all electrical connectors intact. Document the delivery condition with photographs and compare against the packing list; any damage must be reported to the supplier within 24 hours with photographic evidence.</p>
<p><strong>Q2: What civil works and site preparation prerequisites must be completed before door installation begins?</strong><br />
The installation site must have structural documentation confirming wall load capacity ≥100 kg/m² for the door frame assembly, anchor embedment depth verified at each location (minimum 60 mm into concrete ≥20 MPa), and the wall surface cleaned of dust and debris to ensure proper anchor seating. The facility air supply must be verified to deliver 0.6 MPa nominal pressure with ISO 8573-1:2010 Class 2 purity (maximum 0.5 mg/m³ oil content); if air supply is not available, a dedicated compressor must be installed and verified before door commissioning.</p>
<p><strong>Q3: What are the standard differential pressure settings for biosafety containment zones with single-inflatable-airtight-doors?</strong><br />
Biosafety laboratory containment zones typically operate at negative differential pressure of 10–50 Pa relative to adjacent areas per WHO Laboratory Biosafety Manual and GB 50346-2011 Chinese biosafety laboratory standards. The pressure relief valve setpoint is typically 250–500 Pa above normal operating pressure to protect against overpressure; the specific setpoint must be confirmed from the manufacturer data sheet for the installed PRV model.</p>
<p><strong>Q4: What is a quick field-based airtightness verification method without specialized equipment?</strong><br />
A field-based airtightness check can be performed using the smoke test method: light incense or use a smoke pen near all door seams, frame joints, and seal edges while the door is closed and the pneumatic seal is inflated; any visible smoke movement indicates air leakage. This qualitative test does not replace quantitative pressure decay testing per ASTM E779, but it provides rapid identification of gross leakage points that require corrective action.</p>
<p><strong>Q5: What BMS integration parameters must be verified for Modbus RTU communication with the door control system?</strong><br />
Modbus RTU communication requires verification of: (1) slave address (typically 01–247, must match BMS configuration); (2) baud rate (typically 9600 or 19200 bps, must match BMS setting); (3) parity (typically even or none, must match BMS setting); (4) data bits (typically 8); (5) stop bits (typically 1 or 2). These parameters must be confirmed in the door control box configuration and verified by reading a known register value from the BMS to confirm bidirectional communication.</p>
<p><strong>Q6: What spare parts availability and maintenance scheduling should be planned for critical sealing components?</strong><br />
The inflatable seal (19 mm × 12 mm silicone rubber) should be stocked as a spare part with typical replacement interval of 3–5 years depending on cycle frequency; compression set testing per ISO 1856 should be performed annually to monitor seal degradation. The pressure relief valve should be serviced or replaced every 5 years per manufacturer recommendation; the differential pressure transmitter should be re-calibrated annually to maintain ±1% accuracy for pressure monitoring.</p>
<h2>8. References &amp; Data Sources</h2>
<p>ISO 14644-1:2024 Cleanrooms and associated controlled environments — Part 1: Classification of air cleanliness by particle concentration. International Organization for Standardization.</p>
<p>ISO 8573-1:2010 Compressed air — Part 1: Contaminants and purity classes. International Organization for Standardization.</p>
<p>ISO 1856:2023 Rubber, vulcanized — Determination of compression set at ambient, elevated or low temperatures. International Organization for Standardization.</p>
<p>ASTM E779-22 Standard Test Method for Determining Air Leakage Rate by Fan Pressurization. ASTM International.</p>
<p>GB 50346-2011 Code for Design of Biosafety Laboratory. Ministry of Housing and Urban-Rural Development, People's Republic of China.</p>
<p>GB 19489-2008 Biosafety in Microbiological and Biomedical Laboratories. Standardization Administration of the People's Republic of China.</p>
<p>WHO Laboratory Biosafety Manual, Third Edition. World Health Organization, 2004.</p>
<p>ASTM C270-22 Standard Specification for Mortar for Unit Masonry. ASTM International.</p>
<p>ISO 6149:2015 Metric threads — Code designations — Part 1: Basic principles and designations for metric screw threads. International Organization for Standardization.</p>
<p>SMACNA HVAC Duct Construction Standards — Metal and Flexible, Third Edition. Sheet Metal and Air Conditioning Contractors' National Association, 2005.</p>
<h2>9. Disclaimer</h2>
<p>The installation procedures and commissioning criteria presented in this article reflect general industry engineering practices and publicly accessible regulatory documentation. Biosafety equipment installation and commissioning requires site-specific risk assessment, qualified personnel execution, and review of manufacturer-certified qualification documentation (IQ/OQ/PQ) before operational handover. All technical specifications and acceptance criteria must be validated against on-site conditions and manufacturer-provided documentation; deviations from this guide must be documented and approved by qualified engineering personnel before implementation.</p>

        <footer>
            <p class="last-updated">This article is for educational purposes only. Refer to current international standards and local regulations for specific project requirements.</p>
        </footer>
    </div>
</body>
</html>