# [IEC 60601-1电气安全标准要点：医用电气设备的基本安全和基本性能要求]
## 适用受众
Regulatory_Affairs
## 写作角度说明
生物安全柜、气密门控制系统等含电气元件的设备，必须满足IEC 60601-1医用电气设备安全通用要求。本模块覆盖IEC 60601-1第3版的核心变化（相比第2版）、检测要点及国内转化标准（GB 9706.1），为注册事务负责人提供电气安全合规的快速核查清单。
## 核心论点 / 洞察
IEC 60601-1第3版的最大变化是将"基本性能"（Essential Performance）概念系统化——设备在失去某一功能后是否仍能保持安全，决定了该功能是否属于基本性能，进而决定了特定测试项目的适用性。很多制造商在电气安全注册检测中未正确识别基本性能，导致关键测试项目被遗漏。
## 参考素材
- IEC 60601-1:2005+A1+A2（第3版）：医用电气设备安全通用要求
- GB 9706.1-2020：IEC 60601-1第3版的中国国家标准转化版，2023年5月1日实施
- 第3版核心变化：基本性能（EP）识别、风险管理（ISO 14971）与60601-1的整合、潮湿预处理测试强化、剩余电压/剩余能量测试
- 电气安全检测项目：耐压（介电强度）、接地连续性、泄漏电流（对地漏电流、患者漏电流）、潮湿预处理
- 常见不符合项：制造商未识别设备的基本性能，导致风险管理文档（RM Plan）缺少对基本性能失效模式的分析；潮湿预处理测试条件（25°C±2°C，93%±3% RH，48小时）未严格遵守
- 电气安全与电磁兼容（EMC，IEC 60601-1-2）的协同要求：两者在注册检测中需同时满足
## 关键词
IEC 60601-1, GB 9706.1, 电气安全, 基本性能, 风险管理, 医用电气设备, 型式检验, 电磁兼容
