<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta name="description" content="Complete installation and commissioning guide for 渡槽. Step-by-step setup, site preparation, and validation requirements for cleanroom biosafety equipment.">
    <meta name="keywords" content="sinks-troughs, installation guide, commissioning checklist, site preparation, biosafety equipment, cleanroom installation">
    <meta name="robots" content="index, follow">
    <title>sinks-troughs Installation and Commissioning: Interlock Verification and Pressure Decay Testing Protocol</title>
    <script type="application/ld+json">
{
    "@context": "https://schema.org",
    "@type": "Article",
    "headline": "sinks-troughs Installation and Commissioning: Interlock Verification and Pressure Decay Testing Protocol",
    "description": "Complete installation and commissioning guide for 渡槽. Step-by-step setup, site preparation, and validation requirements for cleanroom biosafety equipment.",
    "keywords": [
        "sinks-troughs",
        "installation guide",
        "commissioning checklist",
        "site preparation",
        "biosafety equipment",
        "cleanroom installation"
    ],
    "datePublished": "2026-05-20T15:04:28+08:00",
    "publisher": {
        "@type": "Organization",
        "name": "biosafety-facility.com",
        "url": "https://www.biosafety-facility.com"
    }
}
    </script>
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }
        body {
            font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
            line-height: 1.8;
            color: #333;
            background-color: #f5f5f5;
        }
        .container {
            max-width: 900px;
            margin: 0 auto;
            padding: 20px;
            background: #fff;
            box-shadow: 0 2px 10px rgba(0,0,0,0.1);
        }
        header {
            border-bottom: 3px solid #2c3e50;
            padding-bottom: 20px;
            margin-bottom: 30px;
        }
        h1 {
            font-size: 2em;
            color: #2c3e50;
            margin-bottom: 10px;
            line-height: 1.3;
        }
        h2 {
            font-size: 1.5em;
            color: #34495e;
            margin: 30px 0 15px;
            padding-bottom: 8px;
            border-bottom: 1px solid #ecf0f1;
        }
        h3 {
            font-size: 1.2em;
            color: #4a5568;
            margin: 20px 0 10px;
        }
        p {
            margin-bottom: 15px;
            text-align: justify;
        }
        ul, ol {
            margin: 15px 0 15px 25px;
        }
        li {
            margin-bottom: 8px;
        }
        .highlight {
            background-color: #fff3cd;
            padding: 2px 5px;
            border-radius: 3px;
        }
        .info-box {
            background-color: #e8f4f8;
            border-left: 4px solid #3498db;
            padding: 15px 20px;
            margin: 20px 0;
        }
        .warning-box {
            background-color: #fff3cd;
            border-left: 4px solid #ffc107;
            padding: 15px 20px;
            margin: 20px 0;
        }
        .standard-ref {
            font-style: italic;
            color: #666;
            background: #f9f9f9;
            padding: 10px 15px;
            border-left: 3px solid #27ae60;
            margin: 15px 0;
        }
        table {
            width: 100%;
            border-collapse: collapse;
            margin: 20px 0;
        }
        th, td {
            border: 1px solid #ddd;
            padding: 12px;
            text-align: left;
        }
        th {
            background-color: #2c3e50;
            color: white;
        }
        tr:nth-child(even) {
            background-color: #f9f9f9;
        }
        footer {
            margin-top: 40px;
            padding-top: 20px;
            border-top: 1px solid #ecf0f1;
            font-size: 0.9em;
            color: #666;
            text-align: center;
        }
        .last-updated {
            color: #7f8c8d;
            font-size: 0.85em;
        }
        @media (max-width: 768px) {
            .container {
                padding: 15px;
            }
            h1 {
                font-size: 1.5em;
            }
            h2 {
                font-size: 1.3em;
            }
        }
    </style>
</head>
<body>
    <div class="container">
        <header>
            <h1>sinks-troughs Installation and Commissioning: Interlock Verification and Pressure Decay Testing Protocol</h1>
            <p class="last-updated"><time itemprop="datePublished" datetime="2026-05-20T15:04:28+08:00">Published: May 20, 2026</time></p>
        </header>

        <h1>sinks-troughs Installation and Commissioning: Interlock Verification and Pressure Decay Testing Protocol</h1>
<h2>1. Executive Summary</h2>
<p><strong>This guide establishes the installation and commissioning procedures for biosafety sinks-troughs equipment, focusing on three critical verification sequences: mechanical interlock timing validation under normal and fault conditions, on-site pressure decay testing per ASTM E779 [ASTM E779:2010], and IQ/OQ documentation preparation for regulatory submission.</strong> Installation engineers must verify interlock logic across all operating modes—including power loss and sensor failure scenarios—before system handover. Pressure decay testing must be performed with the door in operational (inflated) condition, measuring leakage rates at 25 Pa differential pressure over a minimum 1-minute interval. IQ protocol execution requires cross-referencing all equipment identification, utility verification, and calibration certificates to the validation master plan before final sign-off. Commissioning reports must archive all test equipment serial numbers linked to valid calibration certificates, with deviations formally documented and resolved before client acceptance. The complete commissioning package—including pressure decay data, interlock timing logs, and deviation closure records—forms the regulatory evidence base for GMP [FDA 21 CFR Part 211] and pharmaceutical cleanroom compliance [ISO 14644-1:2024].</p>
<h2>2. Prerequisite Verification and Site Preparation: Structural Load Capacity and Utility Readiness Assessment</h2>
<p><strong>This section establishes the mandatory site readiness checklist before mechanical installation begins, ensuring structural capacity, electrical supply adequacy, and air supply certification meet design specifications.</strong></p>
<h3>Prerequisite: Confirming Structural Load Capacity, Anchor Embedment Depth, and Foundation Curing Time Before Door Frame Mounting</h3>
<p>The installation site must be verified for structural capacity to support the sinks-troughs assembly weight (approximately 180–220 kg depending on configuration) plus dynamic loads from door operation cycles. Concrete foundation must have achieved minimum 28-day cure time and compressive strength of 25 MPa (verified by site documentation or core sampling per ASTM C42 [ASTM C42:2020]). Anchor embedment depth for M12 expansion anchors must be minimum 80 mm into concrete, with minimum concrete thickness of 120 mm verified by ultrasonic thickness measurement or core inspection. The installation location must be positioned on a cleanroom wall or partition with verified structural drawings showing load path to primary building frame; any deviation from design drawings requires structural engineer approval before proceeding.</p>
<h3>Procedure: Anchor Installation Sequence and Torque Specification for M12 Mechanical Expansion Anchors</h3>
<p>Drill anchor holes using a carbide-tipped drill bit at 12 mm diameter, maintaining perpendicularity within ±2° to the mounting surface (verified with digital inclinometer). Install M12 expansion anchors using a calibrated torque wrench set to 80 Nm ± 5%, applying torque in a cross-pattern sequence (if four anchors: install anchors 1 and 3 first, then anchors 2 and 4, then re-torque all four in sequence). After initial torque application, allow 24 hours for anchor set-up, then re-verify torque on all anchors—any anchor reading below 75 Nm requires re-torque to 80 Nm. Record anchor installation date, torque values, and inspector initials on the site installation log; photograph each anchor installation point before frame mounting.</p>
<table>
<thead>
<tr>
<th>Anchor Specification</th>
<th>Requirement</th>
<th>Verification Method</th>
</tr>
</thead>
<tbody>
<tr>
<td>Anchor Type</td>
<td>M12 Mechanical Expansion</td>
<td>Visual inspection + documentation</td>
</tr>
<tr>
<td>Embedment Depth</td>
<td>Minimum 80 mm</td>
<td>Ultrasonic measurement or core sample</td>
</tr>
<tr>
<td>Concrete Strength</td>
<td>Minimum 25 MPa</td>
<td>Site documentation or ASTM C42 core test</td>
</tr>
<tr>
<td>Installation Torque</td>
<td>80 Nm ± 5%</td>
<td>Calibrated torque wrench (±5% accuracy)</td>
</tr>
<tr>
<td>Re-torque Verification</td>
<td>24 hours post-installation</td>
<td>Torque wrench re-check, minimum 75 Nm</td>
</tr>
</tbody>
</table>
<h3>Acceptance: Frame Verticality ±1 mm/m and Maximum Total Deviation ±3 mm Measured with Digital Spirit Level</h3>
<p>After anchor torque verification, measure frame verticality using a digital spirit level (resolution 0.1 mm/m) at four points along the frame height. Record verticality at top, middle, and bottom of each vertical frame member; maximum acceptable deviation is ±1 mm/m at any single point, with total frame deviation not exceeding ±3 mm from true vertical over the full frame height. If any measurement exceeds ±1 mm/m, loosen anchors sequentially and re-torque in cross-pattern, then re-measure. Document final verticality measurements on the installation checklist; photograph the digital spirit level display at each measurement point as objective evidence.</p>
<h2>3. Mechanical Door Assembly and Pneumatic Seal System Installation: Compression Set and Inflation-Deflation Cycle Validation</h2>
<p><strong>This section covers the installation of the door leaf assembly, pneumatic seal channels, and silicone rubber gasket seating, with specific focus on compression set measurement and inflation-deflation cycle testing to verify seal integrity before system pressurization.</strong></p>
<h3>Prerequisite: Verifying Silicone Rubber Gasket Material Certification and Compression Set Test Reports Before Seal Installation</h3>
<p>All silicone rubber gaskets (19 mm × 15 mm profile per design specification) must be supplied with material certification documents confirming durometer hardness of 60 ± 5 Shore A and compression set test data per ASTM D395 [ASTM D395:2018] Method B (22 hours at 70°C). Compression set must not exceed 25% after the 22-hour test cycle; any gasket lot with compression set exceeding 25% must be rejected and replaced. Gasket material must be certified for compatibility with hydrogen peroxide vapor (VHP) exposure if the sinks-troughs will be used in conjunction with VHP sterilization cycles; material compatibility must be documented by the gasket supplier with test data per ASTM D471 [ASTM D471:2021] showing no more than 10% volume swell after 70-hour immersion in 30% hydrogen peroxide solution.</p>
<h3>Procedure: Door Leaf Mounting Sequence and Pneumatic Seal Channel Seating Verification</h3>
<p>Install the door leaf (SUS316L stainless steel, 3.0 mm thickness) into the frame hinge assembly using the mechanical compression hinge design; align the door leaf so that the gap between door edge and frame is uniform at 2 mm ± 0.5 mm along the full door perimeter (measured with a feeler gauge at five points: top, bottom, left, right, and center). Insert the silicone rubber gasket into the pneumatic seal channel groove, ensuring the gasket sits fully in the channel without twisting or bunching; apply a thin layer of silicone-based lubricant (e.g., Dow Corning Molykote 111) to the gasket surface to facilitate smooth seal compression during door closure. Manually close the door and verify that the gasket compresses uniformly around the entire perimeter; the door should require moderate hand pressure (approximately 15–20 kg force) to close fully, indicating proper gasket pre-compression.</p>
<table>
<thead>
<tr>
<th>Pneumatic Seal Component</th>
<th>Specification</th>
<th>Acceptance Criterion</th>
</tr>
</thead>
<tbody>
<tr>
<td>Gasket Material</td>
<td>Silicone Rubber, 60 ± 5 Shore A</td>
<td>ASTM D395 compression set ≤25%</td>
</tr>
<tr>
<td>Gasket Profile</td>
<td>19 mm × 15 mm</td>
<td>Dimensional verification with calipers</td>
</tr>
<tr>
<td>Door-to-Frame Gap</td>
<td>2 mm ± 0.5 mm</td>
<td>Feeler gauge measurement at 5 points</td>
</tr>
<tr>
<td>Gasket Seating</td>
<td>Full channel engagement, no twisting</td>
<td>Visual inspection + manual compression test</td>
</tr>
<tr>
<td>Lubricant Application</td>
<td>Silicone-based, thin layer</td>
<td>Visual inspection for even distribution</td>
</tr>
</tbody>
</table>
<h3>Acceptance: Inflation-Deflation Cycle Test—50 Cycles at 6 Bar Supply Pressure with Zero Visible Gasket Extrusion or Permanent Deformation</h3>
<p>After gasket installation, perform a 50-cycle inflation-deflation test by connecting the pneumatic supply line (6 bar nominal pressure) to the seal inflation port and cycling the door open-close sequence 50 times at a rate of approximately 6 cycles per minute. During each cycle, visually inspect the gasket for extrusion beyond the channel edges or permanent deformation; record any visible gasket damage or abnormal behavior. After the 50-cycle test, measure the door-to-frame gap again at the same five points; gap measurements must remain within 2 mm ± 0.5 mm, confirming that the gasket has not permanently deformed. If any gasket extrusion or gap deviation exceeding ±0.5 mm is observed, the gasket must be replaced and the 50-cycle test repeated.</p>
<h2>4. Electrical Integration and Interlock Logic Commissioning: Door-to-Door and HVAC Interlock Timing Sequence Verification Under Normal and Fault Conditions</h2>
<p><strong>This section establishes the commissioning protocol for the Siemens PLC [Siemens S7-1200] control module, verifying interlock logic across all operating modes including normal operation, simultaneous open prevention, HVAC coordination, and fault-mode safe states.</strong></p>
<h3>Prerequisite: Verifying Electrical Supply Voltage Stability, PLC Firmware Version, and Sensor Calibration Before Interlock Logic Testing</h3>
<p>Verify that the electrical supply to the sinks-troughs control system is 220 V ± 10% at 50 Hz ± 1 Hz, measured with a calibrated digital multimeter (accuracy ±1% of reading) at the main disconnect switch. Record the supply voltage and frequency on the commissioning log; if voltage deviates beyond ±10%, contact the facility electrical department to correct the supply before proceeding. Verify the Siemens PLC firmware version matches the design specification (typically S7-1200 firmware version 4.2 or later); document the firmware version by photographing the PLC display or exporting the firmware version from the engineering software. Calibrate all door position sensors (magnetic reed switches or inductive proximity sensors) by manually actuating the door through its full range and verifying that sensor signals transition cleanly at the fully open and fully closed positions; record sensor calibration data on the commissioning checklist.</p>
<h3>Procedure: Normal Interlock Sequence Test—Door A Open Request, Seal Deflation, Lock Release, and Door B Lock Engagement Verification</h3>
<p>Perform the normal interlock sequence test by pressing the "Open Door A" button on the control panel and recording the sequence of events with a stopwatch and event log. The expected sequence is: (1) Door A pneumatic seal begins deflation (record time to 0 bar); (2) Door A electric lock releases (record time from seal deflation to lock release); (3) Door A mechanical latch disengages and door opens (record time from lock release to door fully open); (4) Door B lock remains engaged and door B cannot be opened (verify by attempting to press "Open Door B" button—verify that button press is ignored or generates a "Door Locked" alarm). Record all timing intervals; acceptable timing is typically 0.5–2.0 seconds per step. Repeat the sequence in reverse (Door B open request) and verify symmetric timing. Perform the normal sequence test a minimum of three times and record all timing data; timing variation between cycles must not exceed ±0.3 seconds.</p>
<h3>Procedure: Simultaneous Open Prevention Test—Attempt to Open Door B While Door A Is Open, Verify Door B Lock Remains Engaged</h3>
<p>While Door A is held in the open position, press the "Open Door B" button and verify that the button press does not trigger Door B lock release; the control system must either ignore the button press or generate an audible alarm and display a "Interlock Active—Door A Open" message on the control panel. Record the control system response (ignored, alarm, or message) and the time delay between button press and control system response (typically 0.1–0.5 seconds). Repeat this test five times with Door A in the open position; verify that Door B lock remains engaged in all five attempts. Document the simultaneous open prevention test results on the commissioning log.</p>
<table>
<thead>
<tr>
<th>Interlock Timing Parameter</th>
<th>Normal Sequence</th>
<th>Simultaneous Open Prevention</th>
<th>Fault Mode (Power Loss)</th>
</tr>
</thead>
<tbody>
<tr>
<td>Seal Deflation Time</td>
<td>0.5–2.0 seconds</td>
<td>N/A</td>
<td>Both doors unlock within 2 seconds</td>
</tr>
<tr>
<td>Lock Release Delay</td>
<td>0.5–2.0 seconds after seal deflation</td>
<td>N/A</td>
<td>Immediate unlock (fail-safe)</td>
</tr>
<tr>
<td>Door B Lock Engagement</td>
<td>Remains locked during Door A open</td>
<td>Remains locked; alarm generated</td>
<td>Unlocked for egress</td>
</tr>
<tr>
<td>Test Repetitions</td>
<td>Minimum 3 cycles</td>
<td>Minimum 5 attempts</td>
<td>Minimum 2 power loss events</td>
</tr>
</tbody>
</table>
<h3>Procedure: HVAC Interlock Test—Door Open Triggers Exhaust Fan Speed Increase, Door Close Triggers Return to Normal Speed After Time Delay</h3>
<p>Connect a differential pressure gauge to the exhaust duct upstream of the exhaust fan to measure exhaust flow rate (or use a calibrated anemometer to measure duct velocity). Record the baseline exhaust fan speed and differential pressure with both doors closed (normal operating condition). Press the "Open Door A" button and record the time at which the exhaust fan speed increases to the high-speed setpoint (typically 1.5–2.0 times normal speed); the time delay from door open request to fan speed increase should not exceed 2 seconds. Measure the exhaust differential pressure at high-speed fan operation and verify that the pressure increase is consistent with the design specification (typically 50–100 Pa increase). Close Door A and record the time at which the exhaust fan returns to normal speed; the time delay from door close to fan speed return should not exceed 5 seconds (this delay prevents pressure spikes when the door closes). Document all HVAC interlock timing data on the commissioning log.</p>
<h3>Procedure: Fault Mode Test—Power Loss to Interlock Controller, Verify Both Doors Enter Safe State (Unlocked for Egress)</h3>
<p>Perform a controlled power loss test by switching off the main electrical disconnect to the sinks-troughs control system while both doors are in the closed and locked position. Verify that both door locks release within 2 seconds of power loss (fail-safe design); manually attempt to open both doors and confirm that both doors can be opened without electrical power. Record the time from power loss to lock release for each door; both doors must unlock within 2 seconds to meet fail-safe egress requirements. Restore electrical power and verify that the control system returns to normal operation (both doors locked, interlock logic active). Repeat the power loss test a minimum of two times and document all results on the commissioning log.</p>
<h3>Procedure: Communication Loss Test—BMS Communication Failure, Verify Local Operation Continues and Fault Alarm Activates</h3>
<p>If the sinks-troughs control system is integrated with a Building Management System (BMS) via Modbus RTU [Modbus RTU Protocol Specification], perform a communication loss test by disconnecting the Modbus communication cable from the PLC. Verify that the control system generates a "BMS Communication Lost" alarm on the local control panel display within 5 seconds of communication loss. Verify that local door operation (pressing the "Open Door A" and "Open Door B" buttons) continues to function normally despite the BMS communication loss; the interlock logic must remain active and functional. Reconnect the Modbus communication cable and verify that the alarm clears and BMS communication resumes. Document the communication loss test results on the commissioning log.</p>
<h3>Acceptance: All Interlock Timing Measurements Within Specified Range (0.5–2.0 Seconds Per Step), Simultaneous Open Prevention Verified, Fault Modes Confirmed Safe</h3>
<p>Compile all interlock timing data from the normal sequence test, simultaneous open prevention test, HVAC interlock test, and fault mode tests. Verify that all timing measurements fall within the specified range: seal deflation 0.5–2.0 seconds, lock release 0.5–2.0 seconds after seal deflation, door fully open 0.5–2.0 seconds after lock release. Verify that simultaneous open prevention was successful in all five test attempts (Door B lock remained engaged while Door A was open). Verify that both doors unlocked within 2 seconds during the power loss test (fail-safe egress confirmed). Verify that local operation continued during the BMS communication loss test and that the fault alarm activated within 5 seconds. If any timing measurement exceeds the specified range or any fault mode test fails, document the deviation on a formal deviation report and perform corrective action (e.g., PLC parameter adjustment, sensor recalibration) before re-testing.</p>
<h2>5. On-Site Pressure Decay Testing and Airtightness Verification: ASTM E779 Method Application for Containment Validation</h2>
<p><strong>This section establishes the pressure decay test procedure per ASTM E779 [ASTM E779:2010], performed with the door in operational (inflated) condition, measuring leakage rates at 25 Pa differential pressure to verify containment integrity before system handover.</strong></p>
<h3>Prerequisite: Calibrating Differential Pressure Gauges, Verifying Test Equipment Accuracy, and Confirming All Openings Are Sealed Except Measurement Ports</h3>
<p>All differential pressure gauges used in the pressure decay test must be calibrated within the past 12 months per NIST [NIST SP 330] traceability standards; calibration certificates must show gauge accuracy of ±0.1 Pa or better over the 0–250 Pa measurement range. Verify calibration certificate validity dates and ensure that all gauges are within their calibration interval before beginning the test. Seal all openings in the sinks-troughs enclosure except for the two differential pressure measurement ports (one inside the enclosure, one outside as reference); use low-permeability tape (e.g., aluminum foil tape per ASTM D1000 [ASTM D1000:2017]) to seal any cable penetrations, drain ports, or other openings. Verify that the door is in the fully closed and inflated condition (pneumatic seal at 6 bar supply pressure) before beginning the test; confirm seal inflation by listening for the pneumatic hiss at the seal inlet port or by observing the pressure gauge on the pneumatic supply line.</p>
<h3>Procedure: ASTM E779 Pressure Decay Test—Fill Enclosure to 250 Pa Above Ambient, Isolate, Measure Decay Over 1-Minute Interval, Calculate Leakage Rate in L/s at 25 Pa</h3>
<p>Connect a calibrated differential pressure gauge inside the enclosure and a reference gauge outside the enclosure (at ambient pressure). Use a low-flow air pump or compressed air source to pressurize the enclosure to 250 Pa above ambient pressure (measured on the inside gauge); the pressurization rate should be slow (approximately 10–20 Pa per second) to avoid overshooting the target pressure. Once the enclosure reaches 250 Pa, isolate the air supply by closing the isolation valve; begin the 1-minute measurement interval by starting a calibrated stopwatch. Record the differential pressure reading at 0 seconds, 30 seconds, and 60 seconds; calculate the pressure decay rate as (P₀ − P₆₀) / 60 seconds, where P₀ is the initial pressure at 0 seconds and P₆₀ is the pressure at 60 seconds. Convert the pressure decay rate to a leakage rate in liters per second (L/s) at 25 Pa using the formula: Leakage Rate (L/s at 25 Pa) = (Decay Rate in Pa/s) × (Enclosure Volume in liters) / 25 Pa. Perform a minimum of three separate test runs; record all pressure readings and calculated leakage rates on the commissioning data sheet.</p>
<table>
<thead>
<tr>
<th>Pressure Decay Test Parameter</th>
<th>Specification</th>
<th>Measurement Method</th>
</tr>
</thead>
<tbody>
<tr>
<td>Initial Pressure</td>
<td>250 Pa above ambient</td>
<td>Calibrated differential pressure gauge (±0.1 Pa)</td>
</tr>
<tr>
<td>Measurement Interval</td>
<td>1 minute (60 seconds)</td>
<td>Calibrated stopwatch (±0.1 second)</td>
</tr>
<tr>
<td>Pressure Readings</td>
<td>At 0, 30, and 60 seconds</td>
<td>Digital gauge display, recorded to nearest 0.1 Pa</td>
</tr>
<tr>
<td>Leakage Rate Calculation</td>
<td>(Decay Rate) × (Volume) / 25 Pa</td>
<td>Spreadsheet calculation with documented formula</td>
</tr>
<tr>
<td>Minimum Test Runs</td>
<td>3 separate runs</td>
<td>Repeat test sequence 3 times, record all data</td>
</tr>
<tr>
<td>Enclosure Volume</td>
<td>Measured or design specification</td>
<td>Verify volume from equipment drawings</td>
</tr>
</tbody>
</table>
<h3>Procedure: Environmental Condition Logging and Temperature Compensation for Pressure Decay Calculation</h3>
<p>Record the ambient temperature (using a calibrated thermometer with ±1°C accuracy) and barometric pressure (using a calibrated barometer with ±5 hPa accuracy) at the beginning and end of each pressure decay test run. Temperature variations during the test can affect pressure readings; if the temperature changes by more than ±2°C during the 1-minute measurement interval, apply a temperature compensation correction to the pressure decay calculation using the ideal gas law: P₂ = P₁ × (T₂ / T₁), where P₁ and T₁ are the initial pressure and temperature, and P₂ and T₂ are the final pressure and temperature (in Kelvin). Document all environmental conditions (temperature, barometric pressure, humidity) on the commissioning data sheet; these conditions must be included in the final commissioning report for regulatory audit purposes.</p>
<h3>Acceptance: Leakage Rate ≤0.05 L/s at 25 Pa for Biosafety Level 3 Enclosures Per ASTM E779 and ISO 14644-1 Cleanroom Standards</h3>
<p>Compile the leakage rate data from all three pressure decay test runs and calculate the average leakage rate. For biosafety level 3 (BSL-3) containment, the acceptance criterion is leakage rate ≤0.05 L/s at 25 Pa per ASTM E779 [ASTM E779:2010] and ISO 14644-1 [ISO 14644-1:2024] cleanroom standards. If the average leakage rate is ≤0.05 L/s at 25 Pa, the pressure decay test is accepted and the enclosure airtightness is verified. If the average leakage rate exceeds 0.05 L/s at 25 Pa, the enclosure fails the pressure decay test; perform a visual inspection to identify the leak source (e.g., gasket misalignment, seal damage, unsealed cable penetration), correct the defect, and repeat the pressure decay test. Document the as-found and as-left leakage rates on the commissioning report; photograph the differential pressure gauge display during each test run as objective evidence.</p>
<h2>6. IQ/OQ Documentation Preparation and Commissioning Report Compilation: Protocol Execution, Deviation Management, and Regulatory Evidence Archiving</h2>
<p><strong>This section establishes the Installation Qualification (IQ) protocol structure, Operational Qualification (OQ) test documentation, and final commissioning report compilation with complete calibration certificate archiving and deviation closure records for GMP regulatory submission.</strong></p>
<h3>Prerequisite: Establishing the Validation Master Plan, Referencing Design Specifications, and Preparing the IQ Protocol Template Linked to Design Documentation</h3>
<p>Before beginning IQ execution, establish a Validation Master Plan (VMP) document that defines the scope of validation (installation, operational, and performance qualification), references the design specifications (equipment drawings, pneumatic schematics, electrical schematics, PLC software documentation), and identifies all regulatory requirements (GMP Annex 1 [GMP Annex 1:2022], FDA 21 CFR Part 211 [FDA 21 CFR Part 211], EU GMP Annex 11 [EU GMP Annex 11:2011] for computerized systems). Prepare the IQ protocol template with sections for equipment identification, installation environment verification, utilities verification, materials verification, spare parts verification, and acceptance criteria; each IQ item must reference the specific design specification or regulatory requirement that justifies the IQ item. For example, the IQ item "Verify pneumatic supply pressure is 6 bar ± 0.5 bar" must reference the design specification document (e.g., "Design Specification Rev 2, Section 3.2: Pneumatic Supply Requirements") and the regulatory requirement (e.g., "ISO 8573-1:2010 Compressed Air Purity Class 2").</p>
<h3>Procedure: IQ Protocol Execution—Equipment Identification, Location Verification, Utilities Verification, and Materials Verification with Objective Evidence Collection</h3>
<p>Execute the IQ protocol by systematically verifying each IQ item and collecting objective evidence (photographs, test data, certificates, screenshots) for each item. IQ Item 1: Equipment Identification—Record the equipment model number (e.g., "Sinks-Troughs Model ST-500"), serial number (e.g., "SN-2024-001"), manufacturer name (Shanghai Jiehao Biotechnology), and year of manufacture (2024); photograph the equipment nameplate as objective evidence. IQ Item 2: Installation Location Verification—Verify that the equipment is installed in the correct location per the design drawings (e.g., "Cleanroom Wall Section A, Elevation 2.5 m"); photograph the installed equipment with location markers visible. IQ Item 3: Utilities Verification—Verify electrical supply voltage (220 V ± 10% at 50 Hz ± 1 Hz), pneumatic supply pressure (6 bar ± 0.5 bar), and compressed air purity (ISO 8573-1 [ISO 8573-1:2010] Class 2 or better); record all utility measurements on the IQ checklist with calibrated instrument serial numbers and calibration certificate references. IQ Item 4: Materials Verification—Verify that all materials match the design specification (e.g., door leaf material is SUS316L stainless steel 3.0 mm thickness, gasket material is silicone rubber 60 ± 5 Shore A); collect material certificates of conformance (CoC) from the manufacturer and attach to the IQ protocol. IQ Item 5: Spare Parts Verification—Verify that all required spare parts are supplied and stored per the design specification (e.g., replacement gaskets, replacement door hinges, replacement PLC modules); photograph the spare parts inventory and attach the spare parts list to the IQ protocol.</p>
<table>
<thead>
<tr>
<th>IQ Item</th>
<th>Verification Method</th>
<th>Acceptance Criterion</th>
<th>Objective Evidence</th>
</tr>
</thead>
<tbody>
<tr>
<td>Equipment Identification</td>
<td>Visual inspection of nameplate</td>
<td>Model, serial number, manufacturer, year recorded</td>
<td>Photograph of nameplate</td>
</tr>
<tr>
<td>Installation Location</td>
<td>Comparison to design drawings</td>
<td>Location matches design drawing Section A</td>
<td>Photograph with location markers</td>
</tr>
<tr>
<td>Electrical Supply</td>
<td>Voltage measurement with calibrated multimeter</td>
<td>220 V ± 10% at 50 Hz ± 1 Hz</td>
<td>Multimeter reading + calibration certificate</td>
</tr>
<tr>
<td>Pneumatic Supply</td>
<td>Pressure measurement with calibrated gauge</td>
<td>6 bar ± 0.5 bar, ISO 8573-1 Class 2 air</td>
<td>Pressure gauge reading + air purity certificate</td>
</tr>
<tr>
<td>Materials Verification</td>
<td>Review of material certificates of conformance</td>
<td>SUS316L door, silicone rubber gasket 60 ± 5 Shore A</td>
<td>Material CoC documents attached</td>
</tr>
<tr>
<td>Spare Parts</td>
<td>Physical inventory count and storage verification</td>
<td>All required spare parts present and stored</td>
<td>Spare parts list + inventory photograph</td>
</tr>
</tbody>
</table>
<h3>Procedure: Deviation Management—Formal Deviation Report, Impact Assessment, Corrective Action, and Re-Test Closure</h3>
<p>If any IQ item does not meet the acceptance criterion, prepare a formal Deviation Report (DR) document that includes: (1) Deviation Description—clearly state what was found and what was expected; (2) Impact Assessment—evaluate whether the deviation affects product safety, efficacy, or regulatory compliance; (3) Root Cause Analysis—identify why the deviation occurred; (4) Corrective Action—describe the specific action taken to resolve the deviation; (5) Re-Test Plan—describe how the corrective action will be verified; (6) Sign-Off—obtain signatures from the commissioning engineer, quality assurance representative, and client technical representative. For example, if the electrical supply voltage is measured at 215 V (outside the ±10% tolerance of 198–242 V), the deviation report must document the voltage measurement, assess the impact on PLC operation (typically low impact if within ±15%), specify the corrective action (e.g., "Facility electrical department adjusted transformer tap to 220 V"), and schedule a re-measurement to verify the correction. Attach all deviation reports to the final commissioning report as an appendix.</p>
<h3>Procedure: Commissioning Report Compilation—Executive Summary, System Description, Test Results, Calibration Certificate Appendix, and Sign-Off</h3>
<p>Compile the final Commissioning Report with the following structure: (1) Executive Summary—one-page overview of commissioning scope, objectives, and overall pass/fail determination; (2) System Description—technical description of the sinks-troughs equipment, including mechanical design, pneumatic system, electrical control system, and integration with facility systems; (3) Commissioning Procedures and Results—detailed description of each commissioning test (interlock timing test, pressure decay test, HVAC interlock test, fault mode test), including test method, as-found data, as-left data, acceptance criteria, and pass/fail determination; (4) Deviations and Resolutions—summary of all deviations identified during commissioning, with impact assessment and corrective action for each deviation; (5) Calibration Certificates Appendix—copies of all calibration certificates for test equipment used during commissioning, organized by instrument serial number, showing valid calibration dates; (6) Photographs Appendix—photographs of equipment installation, test setup, gauge readings, and other objective evidence; (7) Conclusions and Recommendations—summary of commissioning results and recommendations for operational handover; (8) Sign-Off—signatures of commissioning engineer, quality assurance representative, and client technical representative, with date of issue and version control (e.g., Rev 0, Rev 1).</p>
<h3>Acceptance: All Calibration Certificates Valid, All Test Equipment Serial Numbers Cross-Referenced to Certificates, All Deviations Formally Closed, Commissioning Report Approved and Archived</h3>
<p>Verify that all calibration certificates for test equipment used during commissioning are included in the commissioning report appendix and that each certificate shows a valid calibration date (not expired). Cross-reference each test equipment serial number used in the commissioning tests to the corresponding calibration certificate; for example, if the differential pressure gauge serial number "DP-2024-001" was used in the pressure decay test, verify that calibration certificate for "DP-2024-001" is present in the appendix and shows a valid calibration date. Verify that all deviations identified during commissioning have been formally documented on deviation reports, that corrective actions have been completed, and that re-tests have been performed to verify closure. Obtain final sign-off from the commissioning engineer, quality assurance representative, and client technical representative on the commissioning report cover page. Archive the commissioning report as a PDF with bookmarks per section for easy navigation; also deliver native formats (Excel data logs, Word documents) for future reference. File the complete commissioning package (PDF report, native files, calibration certificates, photographs) in the project archive with file naming convention: [Project Name]<em>[Equipment Model]_Commissioning_Report</em>[Revision]_[Date].pdf (e.g., "Facility-A_ST-500_Commissioning_Report_Rev0_2024-05-25.pdf").</p>
<h2>6. FAQ — Installation &amp; Commissioning Guide</h2>
<p><strong>Q1: What is the immediate post-delivery inspection checklist before accepting the sinks-troughs equipment from the shipping carrier?</strong></p>
<p>Upon delivery, inspect the equipment for visible damage to the stainless steel enclosure, door leaf, and pneumatic seal channels; verify that all components listed on the packing list are present (door assembly, gasket kit, spare parts, documentation). Measure the equipment dimensions against the design drawings to confirm no shipping deformation occurred; if any damage is observed, document the damage with photographs and file a freight damage claim with the shipping carrier before accepting the equipment.</p>
<p><strong>Q2: What are the civil works and site preparation prerequisites before mechanical installation begins?</strong></p>
<p>The installation site must have a concrete foundation with minimum 28-day cure time and 25 MPa compressive strength; verify concrete curing time with site documentation or perform ASTM C42 core sampling if documentation is unavailable. Structural drawings must show the load path from the sinks-troughs mounting location to the primary building frame; any deviation from design drawings requires structural engineer approval. The installation location must be accessible for equipment delivery and must have adequate clearance for door operation (minimum 1.2 m clearance in front of the door for full opening).</p>
<p><strong>Q3: What are the standard differential pressure settings for biosafety containment zones, and how do they relate to sinks-troughs installation?</strong></p>
<p>Biosafety level 3 (BSL-3) containment zones typically maintain a negative pressure of 10–15 Pa relative to adjacent areas, with the laboratory maintained at negative pressure relative to corridors and support areas. The sinks-troughs equipment must be installed such that the enclosure is at the same negative pressure as the laboratory; the pneumatic seal system (6 bar supply pressure) maintains the door seal integrity independent of the laboratory pressure differential. Verify that the facility HVAC system maintains the specified pressure differentials using calibrated differential pressure gauges at key locations (laboratory to corridor, laboratory to exhaust duct).</p>
<p><strong>Q4: What is a quick field-based airtightness verification method without specialized pressure decay test equipment?</strong></p>
<p>A simplified field test involves pressurizing the enclosure to 50 Pa using a low-flow air pump, isolating the air supply, and observing the pressure gauge for 5 minutes; if the pressure remains stable (decay less than 10 Pa over 5 minutes), the enclosure airtightness is acceptable for preliminary verification. This simplified test does not replace the formal ASTM E779 pressure decay test but provides a quick go/no-go check during installation; if the simplified test fails, perform a visual inspection for obvious leaks (e.g., unsealed cable penetrations, gasket misalignment) before proceeding to the formal pressure decay test.</p>
<p><strong>Q5: What are the BMS integration communication protocol parameters and interoperability requirements for sinks-troughs control systems?</strong></p>
<p>If the sinks-troughs control system is integrated with a Building Management System (BMS), the communication protocol is typically Modbus RTU over RS-485 serial communication; the PLC communication parameters must be configured to match the BMS parameters (baud rate typically 9600 bps, data bits 8, stop bits 1, parity even, slave address typically 01–10). Verify BMS communication by monitoring the Modbus traffic using a protocol analyzer or by observing the PLC status indicators; if communication is lost, verify the RS-485 cable continuity and termination resistors (120 oh</p>

        <footer>
            <p class="last-updated">This article is for educational purposes only. Refer to current international standards and local regulations for specific project requirements.</p>
        </footer>
    </div>
</body>
</html>